[]
sym-ALM_Coil_Cooling_Water_Temperature=DA164,AL B04 - cooling coil water temperature outside limits
sym-ALM_Coil_Preheat_Water_Temperature=DA165,AL B05 - preheat coil water temperature outside limits
sym-ALM_Coil_Reheat_Water_Temperature=DA166,AL B06 - reheat coil water temperature outside limits
sym-ALM_Fan_Return_1_Flow=DA109,AL F02 - no air flow detected on return fan 1
sym-ALM_Fan_Return_1_Overload=DA113,AL F06 - return fan 1 motor thermal overload
sym-ALM_Fan_Return_2_Flow=DA110,AL F04 - no air flow detected on return fan 2
sym-ALM_Fan_Return_2_Overload=DA114,AL F10 - return fan 2 motor thermal overload
sym-ALM_Fan_Return_Inverter=DA116,AL F08 - return fan inverter fault from digital input
sym-ALM_Fan_Supply_1_Flow=DA107,AL F01 - no air flow detected on supply fan 1
sym-ALM_Fan_Supply_1_Overload=DA111,AL F05 - supply fan 1 motor thermal overload
sym-ALM_Fan_Supply_2_Flow=DA108,AL F03 - no air flow detected on supply fan 2
sym-ALM_Fan_Supply_2_Overload=DA112,AL F09 - supply fan 2 motor thermal overload
sym-ALM_Fan_Supply_Inverter=DA115,AL F07 - supply fan inverter fault from digital input
sym-ALM_Filter_Dirty_Digital_Input=DA36,Generic dirty filter alarm from digital input
sym-ALM_Filter_Output=DA52,Combined filter alarm output - active when any filter is dirty
sym-ALM_Filter_Return=DA155,AL U05 - return air filter dirty
sym-ALM_Filter_Supply=DA153,AL U03 - supply air filter dirty
sym-ALM_Filter_Supply_2=DA154,AL U04 - second supply air filter dirty
sym-ALM_Fire_Smoke=DA37,Fire / smoke alarm from digital input - stops the unit
sym-ALM_Frost_Protection_Probe=DA122,AL G03 - frost protection alarm from temperature probe
sym-ALM_Frost_Protection_Thermostat=DA123,AL G04 - frost protection alarm from thermostat
sym-ALM_Generic_Digital_Input=DA152,AL U01 - generic alarm from digital input
sym-ALM_Global=DA49,Global alarm - active when any alarm is present
sym-ALM_Heater_Preheat=DA92,AL B03 - preheating electric heater alarm
sym-ALM_Heater_Preheat_Overload=DA33,Preheating electric heater thermal overload from digital input
sym-ALM_Heater_Reheat=DA91,AL B02 - reheating electric heater alarm
sym-ALM_Heater_Reheat_Overload=DA34,Reheating electric heater thermal overload from digital input
sym-ALM_Humidifier=DA125,AL H01 - humidifier alarm
sym-ALM_Humidifier_Digital_Input=DA11,Humidifier alarm from digital input
sym-ALM_Probe_Regulation=DA89,AL A24 - control probe faulty or disconnected
sym-ALM_Pump_Cooling_1_Flow=DA140,AL P03 - no water flow on cooling coil pump 1
sym-ALM_Pump_Cooling_1_Overload=DA146,AL P05 - cooling coil pump 1 thermal overload
sym-ALM_Pump_Preheat_1_Flow=DA142,AL P09 - no water flow on preheat coil pump 1
sym-ALM_Pump_Preheat_1_Overload=DA148,AL P11 - preheat coil pump 1 thermal overload
sym-ALM_Pump_Reheat_1_Flow=DA144,AL P15 - no water flow on reheat coil pump 1
sym-ALM_Pump_Reheat_1_Overload=DA150,AL P17 - reheat coil pump 1 thermal overload
sym-ALM_Recovery_Dirty=DA90,AL B01 - heat recovery unit dirty
sym-ALM_Rototerm=DA201,NOT FOUND IN FLSTDMAHUE MANUAL - verify on unit before use
sym-ALM_Serious=DA50,AL U02 - serious alarm - unit stopped
sym-CMD_Air_Flow_Setpoint_Return_Comfort=HR5214,Return air flow setpoint in Comfort mode - x100 m3/h
sym-CMD_Air_Flow_Setpoint_Return_Economy=HR5216,Return air flow setpoint in Economy mode - x100 m3/h
sym-CMD_Air_Flow_Setpoint_Return_Precomfort=HR5215,Return air flow setpoint in Pre-comfort mode - x100 m3/h
sym-CMD_Air_Flow_Setpoint_Supply_Comfort=HR5211,Supply air flow setpoint in Comfort mode - x100 m3/h
sym-CMD_Air_Flow_Setpoint_Supply_Economy=HR5213,Supply air flow setpoint in Economy mode - x100 m3/h
sym-CMD_Air_Flow_Setpoint_Supply_Precomfort=HR5212,Supply air flow setpoint in Pre-comfort mode - x100 m3/h
sym-CMD_Alarm_Reset=DA207,Reset all active alarms from BMS
sym-CMD_Clock_Day=HR5023,Controller real time clock - day of month
sym-CMD_Clock_Hour=HR5021,Controller real time clock - hour
sym-CMD_Clock_Minute=HR5022,Controller real time clock - minute
sym-CMD_Clock_Month=HR5024,Controller real time clock - month
sym-CMD_Clock_Year=HR5025,Controller real time clock - year
sym-CMD_Fan_Return_Speed_Maximum=HR130,Maximum return fan inverter speed limit
sym-CMD_Fan_Return_Speed_Minimum=HR129,Minimum return fan inverter speed limit
sym-CMD_Fan_Supply_Speed_Maximum=HR128,Maximum supply fan inverter speed limit
sym-CMD_Fan_Supply_Speed_Minimum=HR127,Minimum supply fan inverter speed limit
sym-CMD_Humidity_Setpoint_Comfort_Summer=HR5015,Room humidity setpoint - Comfort summer
sym-CMD_Humidity_Setpoint_Comfort_Winter=HR5016,Room humidity setpoint - Comfort winter
sym-CMD_Humidity_Setpoint_Economy_Summer=HR5019,Room humidity setpoint - Economy summer
sym-CMD_Humidity_Setpoint_Economy_Winter=HR5020,Room humidity setpoint - Economy winter
sym-CMD_Humidity_Setpoint_Precomfort_Summer=HR5017,Room humidity setpoint - Pre-comfort summer
sym-CMD_Humidity_Setpoint_Precomfort_Winter=HR5018,Room humidity setpoint - Pre-comfort winter
sym-CMD_Pressure_Setpoint_Return=HR5104,Return duct air pressure setpoint in Pa
sym-CMD_Pressure_Setpoint_Supply=HR5100,Supply duct air pressure setpoint in Pa
sym-CMD_Scheduler_Band_1_Setpoint_Type=HR5029,Time band F1 mode - 0 off 1 comfort 2 precomfort 3 economy
sym-CMD_Scheduler_Band_1_Start_Hour=HR5027,Time band F1 start hour
sym-CMD_Scheduler_Band_1_Start_Minute=HR5028,Time band F1 start minute
sym-CMD_Scheduler_Band_2_Setpoint_Type=HR5032,Time band F2 mode - 0 off 1 comfort 2 precomfort 3 economy
sym-CMD_Scheduler_Band_2_Start_Hour=HR5030,Time band F2 start hour
sym-CMD_Scheduler_Band_2_Start_Minute=HR5031,Time band F2 start minute
sym-CMD_Scheduler_Band_3_Setpoint_Type=HR5035,Time band F3 mode - 0 off 1 comfort 2 precomfort 3 economy
sym-CMD_Scheduler_Band_3_Start_Hour=HR5033,Time band F3 start hour
sym-CMD_Scheduler_Band_3_Start_Minute=HR5034,Time band F3 start minute
sym-CMD_Scheduler_Band_4_Setpoint_Type=HR5038,Time band F4 mode - 0 off 1 comfort 2 precomfort 3 economy
sym-CMD_Scheduler_Band_4_Start_Hour=HR5036,Time band F4 start hour
sym-CMD_Scheduler_Band_4_Start_Minute=HR5037,Time band F4 start minute
sym-CMD_Scheduler_Day_Select=HR5026,Select which weekday is being edited - 0 Mo to 6 Su
sym-CMD_Scheduler_Enable=DA85,Enable the weekly time scheduler - Omogoci urnik
sym-CMD_Scheduler_Save_Settings=DA84,Write the edited scheduler settings to the controller - Shrani urnik
sym-CMD_Season_Auto_Or_Fixed=DA174,Heat/cool selection method - 0 by fixed dates 1 automatic
sym-CMD_Season_Changeover_Delay=HR5139,Delay before a summer/winter changeover takes effect
sym-CMD_Season_Regulation_Mode=DA168,Enable automatic season (heating/cooling) control
sym-CMD_Season_Select_From_BMS=DA179,Heat/cool selection written by the BMS - 0 winter 1 summer
sym-CMD_Season_Source_Select=HR5134,Source used to select the season - BMS or digital input
sym-CMD_Season_Summer_Start_Day=HR5135,Day of month when the summer season starts
sym-CMD_Season_Summer_Start_Month=HR5136,Month when the summer season starts
sym-CMD_Season_Summer_Temperature_Threshold=HR156,Outside temperature above which summer mode is selected
sym-CMD_Season_Winter_Start_Day=HR5137,Day of month when the winter season starts
sym-CMD_Season_Winter_Start_Month=HR5138,Month when the winter season starts
sym-CMD_Season_Winter_Temperature_Threshold=HR157,Outside temperature below which winter mode is selected
sym-CMD_Temperature_Double_Action_Enable=DA169,Enable simultaneous heating and cooling action
sym-CMD_Temperature_Setpoint_Comfort_Summer=HR94,Room temperature setpoint - Comfort summer (cooling)
sym-CMD_Temperature_Setpoint_Comfort_Winter=HR95,Room temperature setpoint - Comfort winter (heating)
sym-CMD_Temperature_Setpoint_Economy_Summer=HR98,Room temperature setpoint - Economy summer (cooling)
sym-CMD_Temperature_Setpoint_Economy_Winter=HR99,Room temperature setpoint - Economy winter (heating)
sym-CMD_Temperature_Setpoint_Precomfort_Summer=HR96,Room temperature setpoint - Pre-comfort summer (cooling)
sym-CMD_Temperature_Setpoint_Precomfort_Winter=HR97,Room temperature setpoint - Pre-comfort winter (heating)
sym-CMD_Temperature_Supply_Limit_Max_Summer=HR116,Maximum allowed supply air temperature in summer
sym-CMD_Temperature_Supply_Limit_Max_Winter=HR117,Maximum allowed supply air temperature in winter
sym-CMD_Temperature_Supply_Limit_Min_Summer=HR114,Minimum allowed supply air temperature in summer
sym-CMD_Temperature_Supply_Limit_Min_Winter=HR115,Minimum allowed supply air temperature in winter
sym-CMD_Unit_Operating_Mode=HR5013,Unit on/off and mode - 0 OFF 1 Comfort 2 Precomfort 3 Economy 4 Auto
sym-Status_Air_Flow_Return=HR5231,Measured return air flow rate in m3/h
sym-Status_Air_Flow_Supply=HR5230,Measured supply air flow rate in m3/h
sym-Status_Air_Quality_CO2=HR5004,Measured air quality in ppm CO2
sym-Status_Air_Quality_VOC=HR21,Measured air quality as VOC percentage
sym-Status_Auxiliary_1_Modulating=HR48,Auxiliary control loop 1 modulating output percentage
sym-Status_Auxiliary_2_Modulating=HR49,Auxiliary control loop 2 modulating output percentage
sym-Status_Auxiliary_3_Modulating=HR50,Auxiliary control loop 3 modulating output percentage
sym-Status_Auxiliary_4_Modulating=HR51,Auxiliary control loop 4 modulating output percentage
sym-Status_Coil_Common_Mode_Heat_Cool=DA66,Heating/cooling coil current mode - 0 cooling 1 heating
sym-Status_Cooling_Stage_1=DA63,Direct expansion cooling step 1 output
sym-Status_Cooling_Stage_2=DA64,Direct expansion cooling step 2 output
sym-Status_Cooling_Stage_3=DA65,Direct expansion cooling step 3 output
sym-Status_Damper_Bypass=DA54,Bypass damper on/off output state
sym-Status_Damper_Bypass_Modulating=HR39,Bypass damper opening percentage
sym-Status_Damper_Exhaust=DA196,Exhaust damper open/closed state
sym-Status_Damper_Exhaust_Modulating=HR37,Exhaust damper opening percentage
sym-Status_Damper_Mixing_Modulating=HR40,Mixing damper opening percentage
sym-Status_Damper_Outdoor=DA53,Outdoor air damper on/off output state
sym-Status_Damper_Outdoor_Modulating=HR38,Outdoor air damper opening percentage
sym-Status_Fan_Return_1=DA41,Return fan 1 on/off output state
sym-Status_Fan_Return_2=DA42,Return fan 2 on/off output state
sym-Status_Fan_Return_Modulating=HR36,Return fan speed output percentage
sym-Status_Fan_Supply_1=DA39,Supply fan 1 on/off output state
sym-Status_Fan_Supply_2=DA40,Supply fan 2 on/off output state
sym-Status_Fan_Supply_Modulating=HR35,Supply fan speed output percentage
sym-Status_Heater_Preheat_Modulating=HR43,Preheating electric heater modulating output percentage
sym-Status_Heater_Preheat_Stage_1=DA59,Preheating electric heater stage 1 output
sym-Status_Heater_Preheat_Stage_2=DA60,Preheating electric heater stage 2 output
sym-Status_Heater_Preheat_Stage_3=DA61,Preheating electric heater stage 3 output
sym-Status_Heater_Preheat_Stage_4=DA62,Preheating electric heater stage 4 output
sym-Status_Heater_Reheat_Modulating=HR42,Reheating electric heater modulating output percentage
sym-Status_Heater_Reheat_Stage_1=DA55,Reheating electric heater stage 1 output
sym-Status_Heater_Reheat_Stage_2=DA56,Reheating electric heater stage 2 output
sym-Status_Heater_Reheat_Stage_3=DA57,Reheating electric heater stage 3 output
sym-Status_Heater_Reheat_Stage_4=DA58,Reheating electric heater stage 4 output
sym-Status_Humidifier=DA46,Humidifier on/off output state
sym-Status_Humidifier_Modulating=HR41,Humidifier modulating output percentage
sym-Status_Humidity_Outdoor=HR17,Outdoor air relative humidity
sym-Status_Humidity_Return=HR14,Return air relative humidity
sym-Status_Humidity_Room=HR15,Room relative humidity
sym-Status_Humidity_Setpoint_Active=HR5014,Humidity setpoint currently applied by the controller
sym-Status_Humidity_Supply=HR13,Supply air relative humidity
sym-Status_Pressure_Return=HR5003,Return duct air pressure differential in Pa
sym-Status_Pressure_Supply=HR5002,Supply duct air pressure differential in Pa
sym-Status_Pump_Cooling_1=DA67,Cooling coil pump 1 output state
sym-Status_Pump_Preheat_1=DA68,Preheat coil pump 1 output state
sym-Status_Pump_Reheat_1=DA69,Reheat coil pump 1 output state
sym-Status_Recovery_Defrost_Heater=DA48,Heat recovery defrost heater output state
sym-Status_Recovery_Efficiency=HR5228,Calculated heat recovery efficiency in percent
sym-Status_Recovery_Rotary=DA47,Rotary heat exchanger on/off output state
sym-Status_Recovery_Rotary_Modulating=HR44,Rotary heat exchanger speed output percentage
sym-Status_Temperature_After_Recovery=HR161,Air temperature downstream of the heat recovery unit
sym-Status_Temperature_Coil_Cooling_Water=HR22,Cooling coil inlet water temperature
sym-Status_Temperature_Coil_Preheat_Water=HR23,Preheat coil inlet water temperature
sym-Status_Temperature_Coil_Reheat_Water=HR24,Reheat coil inlet water temperature
sym-Status_Temperature_Exhaust=HR20,Exhaust air temperature
sym-Status_Temperature_Frost_Protection=HR18,Frost protection probe temperature
sym-Status_Temperature_Outdoor=HR16,Outdoor air temperature
sym-Status_Temperature_Return=HR11,Return air temperature
sym-Status_Temperature_Room=HR12,Room air temperature
sym-Status_Temperature_Saturation=HR19,Saturation temperature downstream of the coils
sym-Status_Temperature_Setpoint_Active=HR93,Temperature setpoint currently applied by the controller
sym-Status_Temperature_Supply=HR10,Supply air temperature
sym-Status_Unit_On_Off_Digital_Input=DA6,State of the remote on/off digital input
sym-Status_Unit_Running=DA45,Unit running state - 1 when the unit is on
sym-Status_Unit_State=HR5187,Unit state - 0 wait 1 on 2 off by alarm 3 off by network - listed R/W in manual
sym-Status_Valve_Cooling_Modulating=HR45,Cooling coil valve opening percentage
sym-Status_Valve_Preheat_Modulating=HR47,Preheat coil valve opening percentage
sym-Status_Valve_Reheat_Modulating=HR46,Reheat coil valve opening percentage
